# 变配电二次侧“治未病”诊断规则库 (V1.0)
## 0. 安全与合规红线
- 数据脱敏：仅包含脱敏编号（SUB_A01），严禁录入真实变电站坐标与调度拓扑。
- 权限边界：运行于管理信息大区，严禁生成或下发任何遥控分合闸、定值修改指令。
## 1. 直流系统绝缘监测规则（DL/T 5044）
- 正常基准：220V 直流系统两极对地绝缘电阻 > 20 MΩ；静态告警阈值 < 10 MΩ。
- “治未病”斜率预警：虽 > 10 MΩ，但连续 5 天单调下降且累计跌幅 > 30%，判定为潜伏性绝缘劣化（典型成因：户外端子箱受潮、二次控制电缆外皮破损）。
## 2. 二次端子排温升与 CT 回路规则（DL/T 664）
- 相对温升 ΔT = T_端子 - T_环境；静态严重缺陷阈值 ΔT > 35 K。
- “治未病”斜率预警：环境温度稳定（波动 < 2℃），但端子温度连续攀升且 ΔT 突破 25 K，判定为接触电阻异常增大。若属电流互感器（CT）二次回路，接触不良极易演变为 CT 二次侧开路（产生数千伏高压危及人身与设备安全），必须列为最高优先级现场红外测温与紧固对象。
